---
type: Procédure
title: Drainage et décompression de l'ouvrant, du meneau et cas particuliers, système 70 (2008)
description: Drainage et décompression de l'ouvrant, vitrage fixe, drainage du meneau entre deux ouvrants, ouvrant à face galbée, fenêtres ouvrant vers l'extérieur et ventilations supplémentaires des profilés filmés, système 70, registre 5.2 de 2008.
tags: [profine, kommerling, e-volution, systeme-70, fabrication, matiere, komalit, livraison, stockage, debit, renfort, soudure, ebavurage, soudure-a-plat, drainage, decompression, ventilation, atelier, pvc]
systeme: 70
fournisseur: KÖMMERLING
usage: [atelier, sav]
famille: fabrication
status: draft
sources:
  - resource: raw/profine-plans-profiles-e-volution-2008-08.pdf
    id: profine-plans-e-volution-2008
    title: Système e.VOLUTION, plan des profilés et manuel technique, système F 91, édition août 2008
    last_modified: 2008-08-31
source_pages:
  - resource: raw/profine-plans-profiles-e-volution-2008-08.pdf
    pages: 193-227
generated:
  by: process:claude-code
  at: 2026-10-21T10:41:53Z
---

Cette page reprend, du classeur KÖMMERLING e.VOLUTION d'août 2008 (système 70), les planches de drainage et de décompression de l'ouvrant et des cas particuliers (registre 5.2). Le contexte commun est dans [Directives de fabrication système 70 : matière, stockage, débit, fraisage, perçage (2008)](/procedures/directives-generales-systeme-70-evo2008.md).

# Drainage de l'ouvrant (page imprimée 5)

Afin d'assurer une évacuation correcte de la feuillure de l'ouvrant, il faut prévoir des trous de
drainage ainsi que des orifices de décompression. Ne pas obstruer les trous avec des ponts de
vitrage [1 p. 221].

**3. Drainage ouvrant**

**3.1 Du fond de feuillure vers la préchambre.** Au moins deux trous 5 × 25 mm espacés de 600 mm
maxi, ceci dans la plage de 20 à 200 mm de chaque angle ouvrant ou meneau [1 p. 221].

**3.2 De la préchambre vers l'extérieur.** Au moins deux trous 5 × 25 mm par le bas de l'ouvrant,
espacés de 600 mm maxi et décalés de 50 mm minimum par rapport aux trous fond de feuillure /
préchambre, ceci pour éviter un contact direct avec l'atmosphère extérieure [1 p. 221].

Les deux coupes, à l'échelle 1:1, montrent la traverse basse de deux ouvrants différents (à gauche
un ouvrant à face droite, à droite un ouvrant à face galbée ; la planche ne les nomme pas). Sur
chacune, la flèche oblique du haut désigne les trous oblongs 5 × 25 mm percés du fond de feuillure
vers la préchambre, la flèche verticale du bas les trous oblongs 5 × 25 mm par le bas de l'ouvrant.

![Drainage de la traverse basse de l'ouvrant, deux profils d'ouvrant, trous oblongs 5 × 25 mm](/assets/procedures/directives-evo2008/drainage-ouvrant-traverse-basse-deux-ouvrants-evo2008.png)

(schéma: raw/profine-plans-profiles-e-volution-2008-08.pdf, p. 221)

# Décompression de l'ouvrant (page imprimée 6)

**4. Décompression ouvrant** [1 p. 222]

**4.1 Du fond de feuillure vers la préchambre.** La décompression de la traverse haute est
symétrique par rapport au drainage de la traverse basse.

**4.2 De la préchambre vers l'extérieur.** La décompression de la traverse haute est symétrique
par rapport au drainage de la traverse basse. Attention à respecter le décalage de 50 mm minimum
des trous du fond de feuillure / préchambre par rapport aux trous de la préchambre vers
l'extérieur.

Les deux coupes, à l'échelle 1:1, montrent la traverse haute des deux mêmes ouvrants, retournée :
la flèche verticale du haut désigne les trous oblongs 5 × 25 mm de la préchambre vers l'extérieur,
la flèche oblique du bas les trous oblongs 5 × 25 mm du fond de feuillure vers la préchambre.

![Décompression de la traverse haute de l'ouvrant, deux profils d'ouvrant, trous oblongs 5 × 25 mm](/assets/procedures/directives-evo2008/decompression-ouvrant-traverse-haute-deux-ouvrants-evo2008.png)

(schéma: raw/profine-plans-profiles-e-volution-2008-08.pdf, p. 222)

La page imprimée 2 (p. 218) écrit pour la même traverse haute d'ouvrant « un trou dans chaque
coin » ; la page imprimée 6 la rend symétrique du drainage de la traverse basse, qui en compte au
moins deux espacés de 600 mm maxi.

# Vitrage fixe : exemple et variante (page imprimée 7)

La planche, à l'échelle 1:2, est une coupe verticale de vitrages fixes posés directement dans le
dormant, sans ouvrant ; les cotes donnent la dimension des perçages en mm (« 5x25 » : trou oblong
5 × 25 mm ; « Ø8 » : trou rond de 8 mm) [1 p. 223].

- **« Exemple »**, colonne de gauche, de haut en bas : la traverse haute du dormant (5x25 du fond
  de feuillure vers la préchambre ; sortie par un 5x25 en façade « ou » un « Ø8 ou 5x25 » dans le
  recouvrement), la traverse intermédiaire entre deux vitrages (5x25 depuis la feuillure du vitrage
  du dessous ; sortie par un 5x25 en façade, un Ø8, ou un « 5x25 ou Ø8 » dans le recouvrement), la
  traverse basse du dormant (5x25 du fond de feuillure vers la préchambre, 5x25 en façade).
- **« Variante »**, au centre : la traverse intermédiaire percée seulement d'un 5x25 depuis la
  feuillure, d'un Ø8 et d'un « 5x25 ou Ø8 » dans le recouvrement, sans perçage en façade.
- Colonne de droite : un second dormant, traverse haute (5x25 vers la préchambre ; sortie par un
  5x25 en façade « ou » un « Ø8 ou 5x25 » dans le recouvrement) et traverse basse (5x25 vers la
  préchambre ; sortie par un 5x25 en façade « ou » un 5x25 par le bas).

![Vitrages fixes dans le dormant, drainage et décompression, exemple et variante](/assets/procedures/directives-evo2008/drainage-decompression-vitrage-fixe-exemple-et-variante-evo2008.png)

(schéma: raw/profine-plans-profiles-e-volution-2008-08.pdf, p. 223)

# Drainage du meneau entre deux ouvrants (page imprimée 8)

La planche, à l'échelle 1:2, donne trois coupes verticales d'un meneau (ici horizontal, entre un
ouvrant au-dessus et un ouvrant au-dessous) et trois façons de le drainer, légendées sous chaque
coupe : « drainage meneau vers le bas », « drainage meneau ou milieu », « drainage meneau en
direct » ; la troisième coupe est dessinée avec des ouvrants à face galbée. En haut, quatre
détails ronds du joint du meneau reliés aux coupes : « Joint de frappe » ; « Joint de
décompression **9043** » « ou » « Grugeage du joint PCE » ; « Retirer le joint sur 100 mm »
[1 p. 224].

![Drainage du meneau entre deux ouvrants, vers le bas, au milieu ou en direct, et quatre détails du joint](/assets/procedures/directives-evo2008/drainage-meneau-bas-milieu-direct-evo2008.png)

Repères de perçage portés sur chaque coupe, dans l'ordre de la planche, du haut vers le bas (en mm) :

| Coupe de la page imprimée 8 | Repères portés | Détail de joint relié |
| --- | --- | --- |
| Drainage meneau vers le bas | 5x25 (en haut), 5x25 (à gauche), 5x25 (à droite), Ø8, 5x25 ou Ø8, 5x25 (en bas) | joint de frappe |
| Drainage meneau ou milieu | 5x25 (en haut), 5x25 et 5x25 (à gauche), 5x25 (à droite), Ø8, 5x25 ou Ø8, 5x25 (en bas) | joint de décompression 9043 |
| Drainage meneau en direct | 5x25 (en haut), 5x25 (à gauche, au-dessus d'un perçage en façade), 5x25 (à droite), Ø8, 5x25 ou Ø8, 5x25 (en bas) | grugeage du joint PCE |

Le détail « Retirer le joint sur 100 mm » n'est relié à aucune coupe ; le trait de liaison du
« Joint de frappe » descend jusqu'au joint du meneau de la première coupe. La planche ne porte ni
entraxe ni décalage.

(schéma: raw/profine-plans-profiles-e-volution-2008-08.pdf, p. 224)

# Ouvrant à face galbée dans son dormant, et variante (page imprimée 9)

La planche, à l'échelle 1:2, est une coupe verticale d'un ouvrant à face galbée dans son dormant :
en haut la traverse haute du dormant et la traverse haute de l'ouvrant, en bas la traverse basse de
l'ouvrant et la traverse basse du dormant ; à gauche, sous le titre « Variante », une traverse basse de dormant seule [1 p. 225].
Les repères de perçage, en mm :

- traverse haute du dormant : 5x25 du fond de feuillure vers la préchambre, sortie par un 5x25 en
  façade « ou » par un « Ø8 ou 5x25 » dans le recouvrement ; le joint du dormant entouré à cet
  endroit est relié au détail « Joint de frappe » ;
- traverses haute et basse de l'ouvrant : 5x25, désignés par un même repère ;
- traverse basse du dormant : 5x25 en façade ;
- « Variante » : 5x25 du fond de feuillure vers la préchambre et « 5x25 ou Ø8 » en façade.

En haut, les mêmes quatre détails du joint que sur la page imprimée 8 : « Joint de frappe »,
« Joint de décompression **9043** » « ou » « Grugeage du joint PCE », « Retirer le joint sur
100 mm » [1 p. 225].

![Coupe verticale d'un ouvrant galbé dans son dormant, drainage et décompression, variante de traverse basse de dormant](/assets/procedures/directives-evo2008/drainage-ouvrant-sur-fixe-et-variante-evo2008.png)

(schéma: raw/profine-plans-profiles-e-volution-2008-08.pdf, p. 225)

# Fenêtres ouvrant vers l'extérieur (page imprimée 10)

**Pour les fenêtres ouvrant vers l'extérieur, le joint de décompression est à poser dans la partie
centrale inférieure de l'ouvrant** [1 p. 226].

L'élévation, vue de l'intérieur, situe le « Joint de décompression » (trait noir épais) au milieu
de la traverse basse, à cotes égales (« = », « = ») des deux montants ; elle indique les plans de
coupe A-A (vertical, au milieu) et B-B (horizontal, à 100 mm du haut) ; les repères 12 et 50 (en
mm) sont portés près du montant gauche et du joint.

![Élévation de la fenêtre ouvrant vers l'extérieur, joint de décompression centré en partie basse, coupes A-A et B-B](/assets/procedures/directives-evo2008/ouvrant-vers-exterieur-joint-decompression-elevation-evo2008.png)

| Repère de l'élévation de la page imprimée 10 | Cote (mm) |
| --- | --- |
| Hauteur de la coupe B-B depuis le haut | 100 |
| Repère vertical près du montant gauche | 12 |
| Repère horizontal au droit du joint de décompression | 50 |
| Position du joint de décompression | au milieu (= / =) |

Les coupes verticales, à l'échelle 1:2 : à gauche, une traverse basse (ouvrant vers l'extérieur
sur son dormant), à droite la coupe A-A complète (haut et bas). Au-dessus, trois détails du
joint : « Grugeage du joint PCE » « ou » « Joint de décompression F40-45-**9043** », et « Joint de
frappe F40-45-**9040** ». Repères de perçage, en mm : 5x25 et « 5x25 ou Ø8 » à chaque traverse,
5x25 dans le dormant bas [1 p. 226].

![Fenêtre ouvrant vers l'extérieur, coupes verticales, drainage et joints](/assets/procedures/directives-evo2008/ouvrant-vers-exterieur-coupes-verticales-drainage-evo2008.png)

La coupe horizontale B-B montre les deux montants : « 5x25 ou Ø8 » aux deux angles extérieurs et
un « 5x25 ou Ø8 » dans chaque montant d'ouvrant, désignés par un même repère au milieu [1 p. 226].

![Fenêtre ouvrant vers l'extérieur, coupe horizontale B-B, décompression 5x25 ou Ø8](/assets/procedures/directives-evo2008/ouvrant-vers-exterieur-coupe-horizontale-decompression-evo2008.png)

(schéma: raw/profine-plans-profiles-e-volution-2008-08.pdf, p. 226)

Les profilés de la fenêtre ouvrant vers l'extérieur du système 70 (dormant 2403, ouvrant 2418) sont
sur [Types d'ouverture et plans de combinaison du système 70](/profiles/systeme-70-plans-de-combinaison.md).

# Ventilations supplémentaires des profilés filmés (page imprimée 11)

Un profilé filmé est un profilé PVC recouvert d'un film décor (couleur ou imitation bois) collé sur
une ou deux faces ([glossaire](/reference/glossaire.md)).

**Dans le cas de profilés filmés, il faut ventiler impérativement toutes les préchambres
extérieures pour éviter une accumulation de chaleur. Cette remarque est valable pour les profilés
filmés 2 faces et 1 face extérieure** (texte de la page : « il fant ventilés ») [1 p. 227].

**Ces usinages sont à prévoir en plus de ceux réalisés pour le drainage et la décompression**
[1 p. 227].

| Dormants | Usinage | Position |
| --- | --- | --- |
| 6100, 6101, 2502, 6104, 6106 | « Trous 5 x 25 mm suivant plan ① » | plan 1 : à 100 mm de chaque angle, sur les quatre côtés |
| 6100, 6101, 2502, 6104, 6106 | « 2 trous 5 x 20 mm à 10 cm de chaque angle en traverse basse pour ventiler la préchambre ① » | traverse basse, repère ① dans la préchambre, perçage par le bas |

La même page donne 5 × 25 mm pour les trous du plan 1 et 5 × 20 mm pour les trous de la traverse
basse repérés ① (**INC-236**).

Le « Plan 1 », à gauche, est l'élévation du dormant : un repère à 100 mm de chaque angle, sur les
quatre côtés, et la cote « 5x25 ». À droite, la coupe verticale d'un dormant, traverse haute et
traverse basse, avec le repère ① dans la préchambre de la traverse basse et le perçage par le bas
[1 p. 227].

![Ventilation des profilés filmés, dormants 6100, 6101, 2502, 6104, 6106, plan 1 et coupe](/assets/procedures/directives-evo2008/ventilation-profiles-filmes-dormants-plan-1-evo2008.png)

(schéma: raw/profine-plans-profiles-e-volution-2008-08.pdf, p. 227)

La ventilation des profilés sombres (clarté L\* inférieure à 82) du manuel de 2023, profilé par
profilé, est sur [Drainage, décompression et ventilation du système 70](/procedures/drainage-decompression-ventilation-systeme-70.md).

# Citations

[1] [Système e.VOLUTION, plan des profilés et manuel technique, système F 91, édition août 2008](raw/profine-plans-profiles-e-volution-2008-08.pdf),
registre 5.1 « Directives générales », pages imprimées 1 à 22 (PDF p. 193 à 214) ; registre 5.10
« Soudure à plat », pages imprimées 1 et 2 (PDF p. 215-216) ; registre 5.2 « Drainage/Décompression »,
pages imprimées 1 à 11 (PDF p. 217 à 227)

# Voir aussi

Cette page est une partie d'un sujet qui en compte 7 ; les autres :

- [Directives de fabrication système 70 : matière, stockage, débit, fraisage, perçage (2008)](/procedures/directives-generales-systeme-70-evo2008.md)
- [Renforcement des profilés et boîtiers de crémones, système 70 (e.VOLUTION 2008)](/procedures/directives-generales-systeme-70-evo2008-renforcement-et-boitiers-de-cremones.md)
- [Soudage, ébavurage, cintrage et pose des meneaux et traverses, système 70 (2008)](/procedures/directives-generales-systeme-70-evo2008-soudage-ebavurage-cintrage-meneaux.md)
- [Joints EPDM et PCE soudables, fixation des quincailleries et gâches, système 70 (2008)](/procedures/directives-generales-systeme-70-evo2008-joints-et-quincailleries.md)
- [Profilés filmés, transport, collage, nettoyage, thermique du PVC, système 70 (2008)](/procedures/directives-generales-systeme-70-evo2008-profiles-filmes-collage-et-nettoyage.md)
- [Soudure à plat des meneaux, drainage et décompression du dormant, système 70 (2008)](/procedures/directives-generales-systeme-70-evo2008-soudure-a-plat-et-drainage-dormant.md)
