---
type: Procédure
title: 'Drainage, décompression et ventilation du système 70 : drainage du dormant et de l''ouvrant'
description: 'Perçages de drainage du système 70 Plateforme : chambre à ne pas percer, trou oblong de 5 × 25 mm du dormant, de l''ouvrant, de la traverse de dormant et de l''élargisseur 0303, par l''avant ou par le bas, avec angles et cotes.'
tags: [systeme-70, e-volution, e-motion, e-xclusive, profine, drainage, decompression, ventilation, couleur, profile-sombre, usinage, atelier]
systeme: 70
fournisseur: KÖMMERLING
usage: atelier
famille: drainage
status: draft
sources:
  - resource: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf
    id: profine-mise-en-oeuvre-systeme-70
    title: Mise en œuvre Système 70 Plateforme, profine, version septembre 2023
    last_modified: 2023-09-30
source_pages:
  - resource: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf
    pages: 191-212
generated:
  by: process:claude-code
  at: 2026-10-21T10:39:33Z
---

# Ce que fait cette procédure

Elle situe, profilé par profilé, les usinages qui laissent sortir l'eau et l'air d'une fenêtre du
système 70 Plateforme de [profine](/fournisseurs/profine.md) (KÖMMERLING e.VOLUTION, KBE
e.MOTION, TROCAL e.XCLUSIVE) :

- le drainage est le trou oblong qui évacue vers l'extérieur l'eau entrée dans la feuillure
  (le logement du vitrage ou de l'ouvrant) ;
- la décompression est l'ouverture qui équilibre la pression d'air entre la feuillure et
  l'extérieur, pour que l'eau ne soit pas retenue ; elle se fait par un perçage ou en coupant le
  joint de frappe (le joint contre lequel l'ouvrant vient se fermer) ;
- la ventilation est le perçage des préchambres extérieures (les chambres du profilé côté
  extérieur) des profilés de couleur, pour qu'elles n'accumulent pas la chaleur du soleil.

« Les positions des usinages figurent dans le registre 1.3.1 » : les distances aux coins, les
entraxes et le nombre de trous le long des barres sont sur
[Drainage, décompression et vitrage, directives générales profine](/procedures/drainage-et-vitrage-generaux.md).
Cette page donne ce que la gamme 70 ajoute : les angles de perçage, les cotes qui placent chaque
trou sur la coupe, les chambres à ne pas percer et les perçages de ventilation
[1 p. 191]. Les planches de principe du DTD du système 70 (drainages, décompressions, couleurs
sombres) sont sur [Fabrication et assemblage du système 70](/procedures/fabrication-systeme-70.md).

# Conditions et interdictions

« Sur la gamme 70, veillez aux détails suivants » [1 p. 191] :

- Sur le dormant, l'ouvrant et le meneau, la chambre repérée en gris sur chaque coupe **« ne doit
  pas être endommagée par l'usinage du trou de drainage »**.
- Alternative drainage : « le trou oblong de 5 x 25mm peut-être remplacé par un trou Ø 8 ».
- « Pour éviter toute accumulation de chaleur, les préchambres extérieures des profilés de
  couleur, laqués ou filmés 2 faces ou 1 face extérieure doivent impérativement être ventilées,
  trou mini Ø 5. » Sur les coupes, les préchambres concernées sont marquées d'un astérisque
  [1 p. 192-195, 198-199, 203-204, 206, 211-212].
- Ventilation de la traverse haute, alternative : « un trou oblong par cadre qui devra ouvrir
  toutes les chambres exposées » [1 p. 202-203].
- « La décompression du dormant peut se faire au milieu de l'ouvrant ! » [1 p. 211]

Le seuil de clarté (L\* inférieur à 82) qui rend la ventilation obligatoire au sens du DTD est
sur [DTD n° DBV-24-6/16-2335_V5](/certifications/dtd-6-16-2335.md) ; les planches du manuel
parlent de « profilés de couleur, laqués ou filmés ».

# Étapes

Tous les dessins sont en coupe, côté extérieur à gauche. Les trous sont en gris foncé ; le trait
fin qui prolonge un trou incliné est l'axe du perçage ; les astérisques repèrent les préchambres à
ventiler sur un profilé de couleur. Le pictogramme de fenêtre en haut à droite de chaque planche
situe la coupe (deux flèches sur la traverse concernée). Toutes les planches portent « Dessin non à
l'échelle » : les positions se lisent aux cotes.

## Chambre à ne pas percer

Quatre coupes sans référence : un dormant dessiné deux fois (« Drainage par l'avant » et
« Drainage par le bas »), un ouvrant et un meneau. Sur chacune, la chambre grisée, en biais contre
le fond de feuillure, « ne doit pas être endommagée par l'usinage du trou de drainage »
[1 p. 191].

![Chambre à ne pas endommager, dormant, drainage par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-chambre-a-preserver-dormant.png)

![Chambre à ne pas endommager, ouvrant](/assets/procedures/moe-systeme-70/drainage/drainage-chambre-a-preserver-ouvrant.png)

![Chambre à ne pas endommager, meneau](/assets/procedures/moe-systeme-70/drainage/drainage-chambre-a-preserver-meneau.png)

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 191)

## Drainage du dormant

La traverse basse du dormant se draine par un premier trou oblong de 5 × 25 mm percé en biais à
50° depuis la feuillure, qui débouche soit par l'avant (trou oblong horizontal de 5 × 25 mm
sur la face extérieure), soit par le bas (trou oblong vertical de 5 × 25 mm sous le dormant).
Pour le drainage par l'avant, la cote verticale est portée entre le haut du profilé et le trou
avant ; pour le drainage par le bas, la cote de 6 mm est portée entre la face extérieure et le
trou, et la cote verticale le long du trou [1 p. 192-195].

| Dormant | Perçage en biais | Par l'avant : cote depuis le haut (mm) | Par l'avant : trou | Par le bas : cote depuis la face (mm) | Par le bas : cote le long du trou (mm) | Par le bas : trou | Préchambres marquées * | Page PDF |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 6100 | 50°, 5 × 25 mm | 36 | 5 × 25 mm | 6 | 18 | 5 × 25 mm | 1 | 192 |
| 6101 | 50°, 5 × 25 mm | 36 | 5 × 25 mm | 6 | 27 | 5 × 25 mm | 1 | 192 |
| 2502 | 50°, 5 × 25 mm | 57,5 | 5 × 25 mm | 6 | 27 | 5 × 25 mm | 1 | 192 |
| 6102 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | aucune | 193 |
| 6155 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | aucune | 193 |
| 6104 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | 1 | 193 |
| 6106 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | 1 | 193 |
| 6105 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | aucune | 193 |
| 6107 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | aucune | 193 |
| 6156 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | aucune | 194 |
| 6108 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | 2 | 194 |
| 6109 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | 3 | 194 |
| 6110 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | 4 | 195 |
| 6111 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | 5 | 195 |
| 6158 | 50°, 5 × 25 mm | 35,5 | 5 × 25 mm | - | - | - | 7 | 195 |

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 192-195)

Seuls les dormants 6100, 6101 et 2502 sont dessinés avec le drainage par le bas ; les autres
dormants ne sont dessinés qu'avec le drainage par l'avant, et la planche ne donne pas pour eux de
cote de drainage par le bas. Sur les dormants larges 6108, 6109, 6110, 6111 et 6158, les
astérisques marquent les chambres de l'aile et la chambre sous le trou de drainage.

![Drainage du dormant 6100, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6100.png)

![Drainage du dormant 6101, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6101.png)

![Drainage du dormant 2502, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-2502.png)

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 192)

![Drainage par l'avant du dormant 6102](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6102.png)

![Drainage par l'avant du dormant 6155](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6155.png)

![Drainage par l'avant du dormant 6104](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6104.png)

![Drainage par l'avant du dormant 6106](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6106.png)

![Drainage par l'avant du dormant 6105](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6105.png)

![Drainage par l'avant du dormant 6107](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6107.png)

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 193)

![Drainage par l'avant du dormant 6156](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6156.png)

![Drainage par l'avant du dormant large 6108](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6108.png)

![Drainage par l'avant du dormant large 6109](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6109.png)

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 194)

![Drainage par l'avant du dormant large 6110](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6110.png)

![Drainage par l'avant du dormant large 6111](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6111.png)

![Drainage par l'avant du dormant large 6158](/assets/procedures/moe-systeme-70/drainage/drainage-dormant-6158.png)

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 195)

## Drainage de l'ouvrant

« Ouvrant, drainage et ventilation profilé sombre » : la traverse basse de l'ouvrant se draine
par un trou oblong de 5 × 25 mm percé en biais à 50° depuis la feuillure, puis par un trou
oblong vertical de 5 × 25 mm débouchant sous l'ouvrant, à 6 mm de la face extérieure. La cote
verticale est portée le long du trou vertical. Aucune préchambre n'est marquée d'un astérisque sur
les coupes d'ouvrant [1 p. 196].

| Ouvrant | Profilés dessinés sur la même coupe | Perçage en biais | Cote depuis la face (mm) | Cote le long du trou vertical (mm) | Trou vertical | Page PDF |
| --- | --- | --- | --- | --- | --- | --- |
| 6112 | 6113, 6121, 6122, 6117, 6118, 6150, 6151 | 50°, 5 × 25 mm | 6 | 8 | 5 × 25 mm | 196 |
| 6115 | 6116, 6123, 6124, 6119, 6120, 6152, 6153 | 50°, 5 × 25 mm | 6 | 8 | 5 × 25 mm | 196 |
| 2418 | - | 50°, 5 × 25 mm | 6 | 42 | 5 × 25 mm | 196 |
| 2416 | - | 50°, 5 × 25 mm | 6 | 37 | 5 × 25 mm | 196 |
| 2415 | - | 50°, 5 × 25 mm | 6 | 58 | 5 × 25 mm | 196 |

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 196)

![Drainage des ouvrants 6112, 6113, 6121, 6122, 6117, 6118, 6150 et 6151](/assets/procedures/moe-systeme-70/drainage/drainage-ouvrants-6112-6113-6121-6122-6117-6118-6150-6151.png)

![Drainage des ouvrants 6115, 6116, 6123, 6124, 6119, 6120, 6152 et 6153](/assets/procedures/moe-systeme-70/drainage/drainage-ouvrants-6115-6116-6123-6124-6119-6120-6152-6153.png)

![Drainage de l'ouvrant 2418](/assets/procedures/moe-systeme-70/drainage/drainage-ouvrant-2418.png)

![Drainage de l'ouvrant 2416](/assets/procedures/moe-systeme-70/drainage/drainage-ouvrant-2416.png)

![Drainage de l'ouvrant 2415](/assets/procedures/moe-systeme-70/drainage/drainage-ouvrant-2415.png)

## Drainage de la traverse de dormant

La traverse intermédiaire de dormant, entre deux ouvrants superposés (pictogramme : ouvrant à
soufflet au-dessus d'un ouvrant), se draine comme le dormant : perçage en biais à 50°,
5 × 25 mm, puis par l'avant (trou oblong de 5 × 25 mm, cote depuis le haut du profilé) ou
par le bas (trou oblong de 5 × 25 mm à 6 mm de la face extérieure, cote portée le long du
trou) [1 p. 197-198].

| Traverse | Perçage en biais | Par l'avant : cote depuis le haut (mm) | Par l'avant : trou | Par le bas : cote depuis la face (mm) | Par le bas : cote le long du trou (mm) | Par le bas : trou | Préchambres marquées * | Page PDF |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 6127 | 50°, 5 × 25 mm | 46,5 | 5 × 25 mm | 6 | 30 | 5 × 25 mm | 1 | 197 |
| 6157 | 50°, 5 × 25 mm | 36 | 5 × 25 mm | 6 | 30 | 5 × 25 mm | 2 | 197 |
| 2425 | 50°, 5 × 25 mm | 53 | 5 × 25 mm | 6 | 33 | 5 × 25 mm | 1 | 198 |
| 2427 | 50°, 5 × 25 mm | 78 | 5 × 25 mm | 6 | 33 | 5 × 25 mm | 1 | 198 |

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 197-198)

Sur la coupe du drainage par le bas de la 2427, l'angle n'est imprimé qu'en partie (le « 5 » de
« 50° » est tronqué) ; le dessin est le même que celui de la 2425.

![Drainage de la traverse 6127, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-traverse-6127.png)

![Drainage de la traverse 6157, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-traverse-6157.png)

![Drainage de la traverse 2425, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-traverse-2425.png)

![Drainage de la traverse 2427, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-traverse-2427.png)

## Drainage, décompression et ventilation du profilé 0303

L'élargisseur d'ouvrant 0303 (voir
[Profilés et renforts du système 70](/profiles/systeme-70-profiles-et-renforts.md)) se
draine par un trou oblong de 5 × 25 mm percé en biais à 50°, puis par l'avant (trou oblong
de 5 × 25 mm, cote de 38,5 mm depuis le haut du profilé ; deux préchambres marquées d'un
astérisque) ou par le bas (trou oblong de 5 × 25 mm à 6 mm de la face extérieure, sans cote
le long du trou) [1 p. 199].

![Drainage du profilé 0303, par l'avant et par le bas](/assets/procedures/moe-systeme-70/drainage/drainage-0303.png)

« Décompression, ventilation profilé sombre, traverse haute » : en traverse haute, le 0303 porte
deux trous oblongs verticaux de 5 × 25 mm à 6 mm de la face extérieure, l'un en haut et
l'autre en bas de la coupe, et un trou oblong de 5 × 25 mm percé à 50° qui rejoint le trou du
bas [1 p. 199].

![Décompression et ventilation du profilé 0303 en traverse haute](/assets/procedures/moe-systeme-70/drainage/decompression-ventilation-traverse-haute-0303.png)

(schéma: raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf, p. 199)

# Citations

[1] Mise en œuvre Système 70 Plateforme, profine, version septembre 2023 —
`raw/profine-mise-en-oeuvre-systeme-70-2023-09.pdf`, registre 2.4.2 « Drainage, décompression,
ventilation profilé sombre », p. 1 à 22 (PDF p. 191 à 212)

# Voir aussi

- [Drainage, décompression et vitrage, directives générales profine](/procedures/drainage-et-vitrage-generaux.md)
- [Fabrication et assemblage du système 70](/procedures/fabrication-systeme-70.md)
- [Mise en œuvre des renforts du système 70](/procedures/mise-en-oeuvre-renforts-systeme-70.md)
- [Profilés et renforts du système 70](/profiles/systeme-70-profiles-et-renforts.md)
- [Drainage, décompression et ventilation du système 76 Advanced](/procedures/drainage-decompression-ventilation-systeme-76.md)
- [Mise en œuvre Système 70 Plateforme](/sources/profine-mise-en-oeuvre-systeme-70.md)

Autres parties de ce sujet :

- [Ventilation du dormant, du meneau et de la traverse d'ouvrant sombres du système 70](/procedures/drainage-decompression-ventilation-systeme-70-ventilation-dormant-meneau-traverse-ouvrant.md)
- [Ventilation du battement, des appuis et des tapées sombres, décompression, système 70](/procedures/drainage-decompression-ventilation-systeme-70-battement-appuis-tapees-decompression.md)
